# ============================================================================
# UPS Monitor V1 — PRODUCTION Configuration
# ============================================================================
# Purpose : Full UPS instrumentation for HA Green / XB7 LiFePO4 microUPS.
#           Replaces Shelly Plus Uni; deployed on SBB400 breadboard build.
#
# Hardware: XIAO ESP32-C3 + Adafruit INA260 (#4226) + DS18B20 + Pololu D24V7F3
#           DXF: /project/UPS_Monitor_Breadboard.pdf
#
# Dashboard panels provided:
#   ① PSU health           — float voltage snapshot on every full-charge event
#   ② Device health        — combined AC wall power trending   (HA template)
#   ③ Battery current      — signed real-time charge/discharge
#   ④ Discharge phases     — settling · plateau · knee · cliff state machine
#   ⑤ Ah / Wh delivered    — per-outage + lifetime coulomb counters
#   ⑥ Runtime remaining    — live (capacity − Ah_used) ÷ |I_now|
#   ⑦ Network health       — Xfinity modem online via WiFi RSSI proxy
#
# Sign convention (DXF wiring: Wago Bus → INA260 VIN+, Battery+ → INA260 VIN−):
#   Positive current (+) = CHARGING   — PSU pushing current into battery
#   Negative current (−) = DISCHARGING — battery delivering current to load
#
# High-current path (NEVER on breadboard traces — external 16 AWG only):
#   Wago Bus → INA260 VIN+  (screw terminal, row 15 upper)
#   Battery+ → INA260 VIN−  (screw terminal, row 17 lower)
#
# GPIO assignments (per DXF and Pin Outs spreadsheet):
#   GPIO6  (D4) — I2C SDA  → INA260 SDA   (XIAO E6 → INA260 F19)
#   GPIO7  (D5) — I2C SCL  → INA260 SCL   (XIAO D7 → INA260 F20)
#   GPIO10 (D10)— 1-Wire   → DS18B20 DQ   (XIAO I5 → TB2 I11)
#   GPIO20 (D7) — ALERT in → INA260 ALERT (XIAO F8 → INA260 F18)
#                             Internal pull-up used; no external resistor
#                             (Adafruit #4226 has no pull-up on ALERT pad)
#
# I2C address: this build's INA260 has the A0 solder jumper bridged → 0x41.
# Default Adafruit #4226 (no jumper bridged) responds at 0x40.
#
# Validated system parameters — INA260 coulomb-counted, May 2026 outage test:
#   Usable capacity : 4.18 Ah / 53.3 Wh  (at 13.3V float, 14.9W typical)
#   Typical load    : 1.18 A  (~14.9W DC, includes monitor board ~35 mA)
#   Phase durations : settling ~5 min / plateau ~142 min / knee ~49 min / cliff ~17 min
#   BP-65 LVD trip  : 11.675V observed (11.77V in D3 — both within ±0.13V of 11.80V)
#   Peak cliff slope: −58 mV/min at discharge end (vs −19.3 mV/min D3 Shelly estimate)
#   Peak recharge   : 4.591 A / 60.4 W immediately on AC restoration (PSU CC limit)
#
# Changelog:
#   V1.0 — Initial production release
#   V1.1 — Fix Cliff Imminent false triggers on outage-start OCV settling transient
#           (added voltage guard v < plateau_min_v + current guard + delayed_on: 60s)
#         — Fix Knee Approaching false triggers (wrong voltage boundary: was
#           settling_min_v 13.0V, corrected to plateau_min_v 12.85V)
#           (added current guard + delayed_on: 120s + delayed_off: 30s)
#         — Add EMA smoothing (α=0.35) to voltage slope to dampen INA260 LSB
#           quantization noise and soften the initial outage transient spike
#         — Add Xfinity Modem Online sensor via WiFi RSSI proxy (http_request
#           removed — blocked ESPHome main loop for ~577ms per poll)
#         — Add explicit mdns: disabled: false for LAN discoverability
#   V1.2 — Update validated capacity to INA260 coulomb-counted May 2026 actuals
#           (4.18 Ah / 53.3 Wh / 1.18 A — supersedes D3 Shelly-inferred values)
#         — Add outage_min_voltage tracking (replaces manual log hunting for LVD V)
#         — Add outage_start_voltage (confirms full float on every event)
#         — Add recharge_peak_a tracking (PSU CC-limit health indicator)
#         — Add last_float_voltage snapshot on battery_fully_charged (PSU drift)
#         — Add total_outage_count persistent counter
#         — Structured OUTAGE END log line (grep-friendly, all key metrics)
#         — Phase transition logging: phase + V + I on every state change
#         — Harden: reboot_timeout 15min → 30min (BP-65 LVD race condition)
#         — Harden: boot-during-outage delay 6s (guarantees INA260 ready)
#         — Harden: battery_fully_charged threshold via substitution (not hardcoded)
#         — Harden: last_outage_min_v NaN guard (suppress 0.000 V before first event)
#   V1.3 — Retune plateau_min_v 12.85 → 12.65 (data-derived from May 2026 Voltage.csv;
#           physical LFP plateau spans 12.65–13.00 V at this discharge rate)
#           Knee band now 12.40–12.65 V (~49 min); Plateau ~142 min
#           Phase duration comments corrected throughout (Rev 1 figures retracted)
#   V1.4 — Add survival sleep for extended outage protection (10-day design target)
#           Entry : V ≤ 11.50 V sustained 3 min (post BP-65 LVD, ESP sole load)
#           Wake  : 150 s timer — direct INA260 I2C read bypasses throttle_average,
#                   CVRF polling guarantees fresh post-power-down conversion
#           Exit  : dual confirmed V ≥ 11.70 V (200 mV hysteresis, R-2.4)
#           INA260 powered down during sleep: ~330 µA → 2 µA max (SBOS656C §7.5)
#           Power budget (corrected in design doc v3 — see note):
#             Blended 99.98% A / 0.02% B, 83 µA sleep, 0.41 Ah:
#             I_avg = 1.151 mA → 14.8 days — 48% margin above 10-day target.
#             (The 95/5 split / 12.8-day figure originally cited here was an
#              engineering placeholder superseded by the physics-based split.)
#           — Add deep_sleep component (150 s timer, explicit entry only)
#           — Add survival_mode_active global (NVS-persisted, survives sleep cycles)
#           — Extend priority 600: INA260 normal mode restore + 10 ms delay (R-2.1)
#           — Add priority -150: survival wake decision with CVRF polling (R-2.4)
#           — Add 100 ms NVS flush delay before deep_sleep.enter (R-2.3)
#           — Flag written before INA260 power-down while V is at entry point (R-2.2)
#           — Boot message updated to V1.4
#   V1.5 — Fix data-integrity issues exposed by survival-sleep deep-sleep cycles:
#           Issue 1: ah_delivered_outage + wh_delivered_outage restore: false → true
#             (restore: false reset counters on every 150s wake; on_release recorded
#             near-zero Ah/Wh for any outage that entered survival sleep)
#           Issue 2: outage_min_voltage (transient) also written to last_outage_min_v
#             (persisted) in 5s interval tracker — survives wake cycles; on_release
#             no longer overwrites persisted field with NAN
#           Issue 3: on_battery on_press guarded by !survival_mode_active — prevents
#             false outage_count increment and counter reset on recovery boot
#           Issue 4 (CRITICAL): priority -100 guarded by !survival_mode_active —
#             was firing on every survival wake (priority -100 runs before -150),
#             resetting Ah/Wh counters and clobbering outage_start_uptime each cycle
#           Also: last_outage_min_v seeded in priority -100 brown-out path (was missing)
#                 last_outage_min_v reset to 0.0f in on_press for clean outage start
#                 Boot message updated to V1.5
#   V1.6 — Redesign survival sleep entry/exit to shadow the BP-65 LVD, and
#           harden the wake fail-safe. Supersedes the 11.50 V / 11.70 V scheme.
#
#           ENTRY — arm at the BP-65 trip instead of 175 mV below it:
#             Condition: I > -0.30 A (XB7 load gone) AND V < 12.5 V, sustained 30 s.
#             Rationale: once the BP-65 opens, HA Green and the XB7 are unpowered
#             — there is no AP, no API client, nothing to stay awake for. The ESP
#             is the sole ~40 mA load. Arming here (vs draining to 11.50 V awake
#             first) sets survival_mode_active within minutes of the trip, BEFORE
#             api reboot_timeout (30 min) can fire its first reboot. That closes
#             the LVD->arm window in which priority -100 would otherwise reset the
#             Ah/Wh counters on a watchdog reboot — the V1.5 "Issue 1/4" counter
#             wipe is now structurally impossible, so no outage_in_progress flag
#             and no reboot_timeout change are needed.
#             Current ceiling is single-sided (-0.30 A), NOT a window: it sits in
#             the wide dead zone between ~1.2 A (XB7 connected) and the ~153 mA ESP
#             WiFi-Tx peak (base ~40 mA + ~113 mA buck-reflected Tx burst). A -0.15 A
#             ceiling would sit INSIDE that Tx envelope — during a dead-modem outage
#             the C3 is in aggressive reconnect, so frequent Tx spikes would reset
#             the 30 s delayed_on timer and survival sleep might never arm (a field-
#             only failure: benign on the bench where the AP is present). -0.30 A
#             The voltage gate does the float-vs-trip discrimination (13.3 V float
#             vs ~12.1 V post-trip rebound); current confirms the load is gone,
#             which voltage alone cannot tell you during the ~8 min cliff.
#
#           EXIT — V >= 12.8 V, single confirmed read (was: dual-confirmed 11.70 V):
#             12.8 V IS the BP-65 reconnect threshold (V>12.8 for 30 s -> loads
#             re-powered, modem boot begins). Waking before this is pointless —
#             no AP exists below it. 12.8 V is also structurally above any
#             depleted-pack resting OCV (a 4S LFP pack at the trip relaxes only to
#             ~12.0-12.3 V), so the 200 mV hysteresis + 500 ms dual-read OCV-bounce
#             machinery (R-2.4) is now redundant and removed. A single confirm
#             re-read is retained purely as I2C single-sample-glitch insurance.
#             May 2026 recovery data: V went 11.7 -> 13.09 V within 4 s of CC
#             onset; there is no dwell anywhere near the 11.7-12.8 V band.
#
#           FAIL-SAFE — fail toward EXIT, never toward re-sleep:
#             survival_mode_active is NVS-persisted; a sensor that always reads
#             low would otherwise force re-sleep forever -> physical-reflash brick.
#             Cost asymmetry: a false exit just re-arms and re-sleeps in ~30 s
#             (~1-4 mAh); a wrong re-sleep bricks. So on an implausible wake read
#             (I2C NACK, or V < 5.0 V or V > 16.0 V) the firmware CLEARS the flag
#             and boots normally. Plus a max-cycle backstop (8640 cycles ~= 15
#             days at 150 s) forces exit on the stuck-but-plausible-low case.
#             Recovery itself needs no network and no "report": a cold boot on AC
#             return resumes telemetry regardless of prior sleep state.
#
#           SNAPSHOT — Ah/Wh/min-V/start-V written at arm time and marked final
#             so the recovery on_release does not overwrite them. Because arm now
#             happens at the trip (counters intact), the snapshot captures the
#             true full-outage ~4.18 Ah.
#
#           Also in V1.6 (independent of the sleep redesign):
#           — Item 2: discharge-direction guard on on_battery on_press
#             (if I > -0.05 A, return) — cannot fire a false outage while charging.
#           — Item 4: INA260 CNVR config + CVRF poll moved from reg 0x07 to reg
#             0x06 (Mask/Enable). 0x07 is the Alert-Limit register. The V1.5 code
#             wrote/polled the wrong register: CNVR was never actually enabled and
#             the CVRF poll always timed out (R-2.1 was met by the 10 ms delay
#             alone). Verified against TI SBOS656C and Adafruit_INA260.h.
#           — UNMEASURED THRESHOLDS (flagged for bench test, design doc §13):
#             entry gate 12.5 V and the ~12.1 V post-trip rebound it assumes are
#             estimates. If bench shows post-trip resting V > ~12.4 V, raise gate.
#
#           Review fixes (V1.6, post-design-review):
#           — Entry current ceiling -0.15 A -> -0.30 A: the original -0.15 A sat
#             inside the ESP WiFi-Tx peak (~153 mA), so reconnect bursts during a
#             dead-modem outage could reset the 30 s arm timer and prevent arming.
#             -0.30 A clears the spike with margin. (Field-only failure; benign on
#             the bench — caught in review, not in test.)
#           — Added 100 ms NVS flush on the RE-SLEEP path (mirroring the entry
#             path) so the survival_cycle_count increment commits before deep
#             sleep — otherwise the async preferences write could be lost,
#             eroding the max-cycle backstop.
#           — Pinned wifi reboot_timeout: 15min explicitly. On recovery the ESP
#             wakes at 12.8 V but the XB7 AP takes ~3-4 min to boot; 15 min covers
#             that window. WiFi retry is non-blocking; the NVS snapshot is safe.
#           — CVRF poll and exit dual-read RETAINED (measure-don't-assume): the
#             10 ms delay and plausibility band would make both removable, but the
#             wake decision drives sleep/wake so explicit confirmation is kept.
#             Boot message updated to V1.6
#   V1.7 — SIMPLIFY for the "save battery + auto recover" requirement (no bench
#           testing; exact Ah reserve not operationally important). Net deletion.
#
#           DELETED the V1.6 entry voltage gate (V < 12.5 V). Its threshold was an
#           UNMEASURED estimate of the post-trip rebound and its failure mode was
#           the worst possible: if the real rebound exceeded the gate, sleep would
#           NEVER arm and the pack would drain to BMS cutoff — the only outcome
#           that actually harms the battery. The gate only bought Ah-fidelity, so
#           it was pure downside. Removing it eliminates the single open threshold
#           risk and the dependence on an untested assumption.
#
#           ENTRY is now the load-collapse signature, fail-toward-sleep:
#             on_battery == true  AND  -0.30 A < I < +0.20 A  sustained 30 s.
#             No voltage threshold can block sleep. Current is a WINDOW: lower
#             bound -0.30 A clears the ESP WiFi-Tx peak (~153 mA); upper bound
#             +0.20 A rejects the recovery/charging case (I ~ +4.5 A) that a
#             current-only floor would false-arm on while on_battery is still in
#             its 60 s delayed_off. Post-trip current (~-0.04 A) sits well inside
#             the window, so a slightly-wrong sensor still arms — fails toward
#             sleep, never blocks it.
#
#           REMOVED CNVR/CVRF entirely (priority 600 config write + priority -150
#             poll loop). The 10 ms priority-600 delay already guarantees a fresh
#             conversion and the wake plausibility check catches a bad read, so
#             the poll was latent state for no benefit. The register-map fix from
#             V1.6 (0x06 Mask/Enable, 0x07 Alert Limit) is retained as a reference
#             comment for any future hardware-alert work. GPIO20 ALERT now unused.
#
#           SLEEP INTERVAL 150 s -> 120 s. The interval was the free variable once
#             runtime cleared the 10-day target with margin. 300 s gives months of
#             reserve (over-provisioned) but slows the ESP's telemetry resume; 60 s
#             speeds it but could miss 10 days under the conservative ~83 µA sleep-
#             floor estimate (2.5x more wake bursts). 120 s is the robust middle:
#             clears 10 days under the pessimistic stack and keeps recovery-detection
#             latency ~2 min. End-to-end recovery is modem-bound (~3-4 min AP boot)
#             regardless. survival_max_cycles set to 10800 to hold the ~15-day
#             fail-safe backstop at 120 s.
#
#           RETAINED: snapshot at arm + outage_was_survival finalization (cheap,
#             keeps total_outage_count / duration meaningful); 12.8 V exit with
#             single confirm re-read; value-plausibility fail-safe; max-cycle
#             backstop; 100 ms NVS flush on both entry and re-sleep paths; the
#             discharge-direction guard on on_battery on_press; priority -100
#             counter-preservation.
#             Boot message updated to V1.7
#   V1.8 — Raise survival sleep EXIT threshold 12.8 V -> 13.0 V. Decouples the
#           ESP exit from the BP-65's hardware reconnect (which remains 12.8 V +
#           30 s); V1.7 had conflated the two. Motivation: the post-trip resting
#           OCV is UNMEASURED (the May 6 log has a 4m44s telemetry blackout across
#           the load-collapse window — the WiFi AP rides on the XB7, which the
#           BP-65 cuts at the trip, so streamed logs cannot see past it). A 4S LFP
#           at ~10% residual can rest near 12.8-13.0 V, so a 12.8 V exit risks a
#           spurious wake-exit into a re-arm loop during a real outage. 13.0 V
#           brackets the problem:
#             • ABOVE the estimated resting-OCV band (~12.8-13.0 V) -> shrinks both
#               the probability and the severity (smaller OCV walk-down) of the loop;
#             • BELOW the first observed recovery CC sample (13.093 V @ +4.59 A) and
#               far below 13.30 V float -> genuine recovery still caught on the first
#               (worst case second) wake; at most one extra 120 s cycle, invisible
#               against the modem-bound ~3-4 min AP boot, so NOT consequential to
#               recovery timing.
#           No logic change: the exit/dual-read read ${survival_exit_v}; only the
#           substitution value, operator log strings, and rationale comments change.
#           CAVEAT: still a hedge, not a verified bound. One out-of-band rest reading
#           (DMM on the battery through a trip) is the only thing that confirms
#           resting OCV < 13.0 V.
#           Boot message updated to V1.8
#   V1.9 — FIX COMPILE ERROR on ESPHome 2026.4.3 + harden the I2C register reads.
#           Cause: ESPHome removed the `stop` argument from the bus-level I2C
#           read/write API (PR esphome#10389 — a recent ESP-IDF change made
#           STOP-suppressed transfers unreliable, so reads/writes now always issue
#           STOP). The V1.8 lambdas called the 4-arg form
#             id(bus_a).read(0x41, vd, 2, true)
#           which no longer exists -> "no matching function for call to
#           IDFI2CBus::read(int, uint8_t[2], int, bool)". (The bus `write` kept a
#           deprecated 4-arg shim, which is why only the reads failed to compile.)
#
#           Two-part fix, verified against the 2026.4.3 i2c headers:
#           (a) Stop hand-rolling bus transactions. Added an `i2c_device:` handle
#               (id: ina_raw) bound to address 0x41 on bus_a. All survival-path
#               I2C now goes through the I2CDevice register helpers, which are
#               address-bound and issue the write-pointer -> repeated-START -> read
#               as ONE atomic transaction (bus_->write_readv). This is the correct
#               register-read pattern for the INA260 and avoids the STOP-START
#               split that separate write+read calls would now produce.
#           (b) Conversions (NO logic change — same registers, same 1.25 mV LSB,
#               same big-endian payload, same plausibility guard):
#                 reg 0x02 bus-voltage read  (priority -150, x2):
#                   write(0x41,&vreg,1,false)+read(0x41,vd,2,true)
#                   -> id(ina_raw).read_byte_16(0x02, &raw)   // MSB-first 16-bit
#                 reg 0x00 mode writes (priority 600 restore; two power-downs):
#                   write(0x41,{0x00,0x61,0x27},3,true)
#                   -> id(ina_raw).write_byte_16(0x00, 0x6127) // normal mode
#                   write(0x41,{0x00,0x61,0x20},3,true)
#                   -> id(ina_raw).write_byte_16(0x00, 0x6120) // power-down
#               read_byte_16/write_byte_16 handle the register pointer and the
#               big-endian byte order natively, so the manual byte-swap and the
#               pre-zeroed buffer are no longer needed. The VALUE-based plausibility
#               check (raw 0x0000/0xFFFF, 5.0 V < V < 16.0 V) is RETAINED unchanged
#               as the brick-vs-recover safety net — it catches a stale/garbled
#               conversion that still returns ERROR_OK, which a return-code check
#               would miss.
#           No threshold, no state-machine, and no power-budget change. Survival
#           entry/exit logic is byte-for-byte identical to V1.8.
#           VERIFY AFTER FLASH: watch the first "Wake #N | V1=..." log line for a
#           sane ~12-13 V (not 0.000 or 81.900) to confirm the read is clean before
#           trusting it in the field. INA260 16-bit register helpers are big-endian
#           by default (matches INA260); the logged value is the final confirmation.
#           Boot message updated to V1.9
#   V1.9.1 — Use EXPLICIT byte assembly instead of read_byte_16/write_byte_16, to
#           remove ALL reliance on a helper's internal endianness. The reads now use
#           the I2CDevice atomic transaction write_read(&reg,1,buf,2) and rebuild the
#           value in-source as ((buf[0]<<8)|buf[1]) — byte-for-byte IDENTICAL to the
#           V1.8 logic already validated against TI SBOS656C (reg 0x02, 1.25 mV LSB,
#           MSB-first). The writes use write(arr,3) with the same {0x00,0x61,0x27} /
#           {0x00,0x61,0x20} arrays as V1.8. The ONLY change from V1.8 is the call
#           mechanics forced by ESPHome 2026.4.3: address is bound to the ina_raw
#           device handle (no per-call 0x41) and the removed `stop` arg is gone.
#           Net effect: the survival-path byte order is now provable by inspection,
#           not delegated to read_byte_16/write_byte_16. No threshold, logic, or
#           power-budget change vs V1.9 / V1.8.
#
#           NOTE ON BRICK RISK (addressed): a wrong byte order CANNOT brick this
#           board. Three independent fail-safes force a normal boot:
#             (1) At recovery voltage the pack charges to ~13.3 V; a byte-swapped
#                 misread of 13.3 V computes to ~46 V (0x2990 -> 0x9029), which trips
#                 the >16 V plausibility guard -> FAIL-SAFE EXIT -> normal boot. So
#                 even a swapped build recovers on the first wake that sees charging.
#             (2) The plausibility guard (5 V < V < 16 V; reject 0x0000/0xFFFF)
#                 forces exit on any out-of-band read.
#             (3) The max-cycle backstop forces exit after ~15 days regardless.
#           Worst case of a wrong read is degraded runtime (spurious exit / re-arm
#           loop during the sleep phase), which self-recovers — never a dead device.
#           This V1.9.1 explicit conversion makes even that degraded case impossible
#           by getting the read right in the first place.
#           Boot message updated to V1.9.1
# ============================================================================

substitutions:
  device_name: ups-monitor
  friendly_name: "UPS Monitor"
  device_description: "12V LiFePO4 UPS Monitor — INA260 + DS18B20"

  # --- Battery & system parameters (INA260 coulomb-counted, May 2026) -------
  validated_capacity_ah:    "4.18"   # Ah usable at 13.3V float, 14.9W load
  validated_capacity_wh:    "53.3"   # Wh usable (4.18 Ah × ~12.75V mean discharge)
  typical_load_amps:        "1.18"   # A at 14.9W / ~12.5V (includes monitor ~35 mA)

  # --- Voltage thresholds ---------------------------------------------------
  float_voltage:            "13.30"  # Mean Well HDR-60-12 setpoint (lacquered)
  on_battery_threshold_v:   "13.15"  # Below this for >10s → on battery
  warning_voltage:          "12.40"  # HA first-warning notification
  critical_voltage:         "12.20"  # Software-controlled HA Green shutdown
  lvd_voltage:              "11.80"  # BP-65 hardware disconnect (Setting 7)

  # --- Discharge phase boundary voltages (May 2026 characterisation) --------
  settling_min_v:           "13.00"  # Above → settling  (OCV relaxation, ~5 min)
  plateau_min_v:            "12.65"  # 12.65–13.00 V → plateau (~142 min at 1.18A)
  knee_min_v:               "12.40"  # 12.40–12.65 V → knee    (~49 min at 1.18A)
                                     # Below 12.40 V → cliff   (~17 min, rapid fall)

  # --- Voltage slope thresholds (mV/min, after EMA smoothing) ---------------
  knee_slope_threshold:     "-3.0"   # EMA slope < −3 mV/min → knee approaching
  cliff_slope_threshold:    "-10.0"  # EMA slope < −10 mV/min → cliff imminent

  # --- Survival sleep (extended outage protection) — V1.7 -------------------
  # Shadows the BP-65 LVD: sleep when it cuts the load, wake when it reconnects.
  #
  # V1.7 SIMPLIFICATION (no bench testing; goal = save battery + auto recover):
  # The V1.6 entry used a voltage gate (V < 12.5 V) whose threshold was an
  # UNMEASURED estimate of the post-trip rebound. Its failure mode was the worst
  # possible: if the real rebound were higher than ~12.5 V, the gate would never
  # pass, sleep would never arm, and the ESP would drain the pack to BMS cutoff —
  # the one outcome that actually damages the battery. Since the only thing the
  # voltage gate bought was Ah-fidelity (not operationally important here), it was
  # pure downside and is REMOVED.
  #
  # ENTRY is now the physical load-collapse signature, fail-toward-sleep:
  #   on_battery == true  (we are in an outage)
  #   AND -0.30 A < I < +0.20 A  (heavy XB7 load gone; NOT charging)
  #   sustained 30 s.
  # No voltage threshold can block sleep. The current is a WINDOW, not a floor:
  #   • lower bound -0.30 A: clears the ESP WiFi-Tx peak (~153 mA) so reconnect
  #     bursts cannot reset the 30 s timer (see current comment below);
  #   • upper bound +0.20 A: rejects the recovery/charging case (I goes strongly
  #     positive, ~+4.5 A) which would otherwise satisfy a current-only floor while
  #     on_battery is still within its 60 s delayed_off — a false-arm into recovery.
  #   Post-trip current (~-0.04 A) sits comfortably inside the window, so a slightly
  #   wrong sensor still arms: the condition fails TOWARD sleep, never blocks it.
  #
  # EXIT at 13.0 V (V1.8; was 12.8 V). Set ABOVE the estimated post-trip resting
  # OCV band (~12.8-13.0 V, UNMEASURED) and BELOW the first observed recovery CC
  # sample (13.093 V) -> clears any plausible rest while still catching a genuine
  # recovery on the first/second wake. The BP-65's own 12.8 V + 30 s reconnect is
  # independent; the ESP now exits at/after the load is already restored (benign).
  # A single confirmed re-read is kept only as I2C-glitch insurance.
  survival_entry_current_lo: "-0.30"  # Arm when I > this (XB7 load gone). Above the
                                       # ESP WiFi-Tx peak: C3 Tx ~350 mA @3.3V /0.85
                                       # buck /12V ~= 113 mA + ~40 mA base ~= 153 mA
                                       # (-0.153 A). -0.30 A clears it by ~150 mA and
                                       # sits ~900 mA below the ~1.2 A XB7 load.
  survival_entry_current_hi: "0.20"   # AND I < this — rejects recovery (I goes +4.5 A).
                                       # Wide one-sided safety: post-trip ~-0.04 A is
                                       # far below +0.20, so this can never block sleep.
  survival_exit_v:          "13.0"    # V1.8: raised 12.8 -> 13.0 (decoupled from the
                                       # BP-65 reconnect, which stays 12.8 V + 30 s).
                                       #  • ABOVE the estimated post-trip resting OCV
                                       #    band (4S LFP at ~10% residual rests ~12.8-
                                       #    13.0 V; UNMEASURED) -> shrinks probability
                                       #    AND severity of a spurious-exit re-arm loop.
                                       #  • BELOW the first observed recovery CC sample
                                       #    (13.093 V @ +4.59 A, May 6 log) and 13.30 V
                                       #    float -> recovery still caught on first/2nd
                                       #    wake; modem-bound (~3-4 min) so not
                                       #    consequential to recovery timing.
                                       #  NOTE: hedge, not a verified bound — one DMM
                                       #  rest reading through a trip confirms OCV<13.0.
  survival_sleep_interval:  "120s"    # V1.7: 120 s — the robust middle ground.
                                       # 300 s would give months of reserve (over-
                                       # provisioned vs the 10-day target) but slow
                                       # the ESP's own telemetry resume; 60 s would
                                       # speed it but, under the conservative ~83 µA
                                       # sleep-floor estimate, the 2.5x-more-frequent
                                       # wake bursts could fail to clear 10 days. 120 s
                                       # clears 10 days under the pessimistic stack
                                       # (~0.41 Ah / ~1.5 mA worst-case avg ~= 11+ days)
                                       # AND keeps recovery-detection latency to ~2 min.
                                       # Note: end-to-end recovery is modem-bound anyway
                                       # (XB7 AP boot ~3-4 min), so a faster wake than
                                       # this would not get HA back any sooner.
  survival_max_cycles:      "10800"   # Fail-safe backstop: force exit after this many
                                       # sleep cycles (~15 days at 120 s) — prevents an
                                       # indefinite re-sleep brick on a stuck-low sensor.
                                       # (10800 x 120 s = 1,296,000 s = 15.0 days.)

  # --- Network ---------------------------------------------------------------
  modem_host:               "10.0.0.1"  # Xfinity gateway LAN IP

# ============================================================================
esphome:
  name: ${device_name}
  friendly_name: ${friendly_name}
  comment: ${device_description}
  build_path: C:\\esphome_build\\ups-monitor
  on_boot:
    # ── Priority 600: restore INA260 normal mode ───────────────────────────
    # Step 1 — Restore INA260 continuous mode (register 0x00 = 0x6127).
    # On survival sleep entry the INA260 was placed in power-down mode (0x6120).
    # It retains register values across ESP32-C3 deep sleep (remains powered via
    # D24V7F3). This write exits power-down unconditionally on every boot —
    # it is idempotent in normal operation and essential after survival sleep.
    # 0x6127 = POR default: mode 111 (continuous shunt + bus), 1-sample avg,
    # 1.1 ms conversion time.
    #
    # Step 2 — 10 ms delay (R-2.1).
    # Guarantees at least one full conversion completes (1.1 ms min) before any
    # subsequent I2C reads. Without this, a direct register read at priority -150
    # could return the stale pre-sleep voltage. This delay alone satisfies R-2.1.
    #
    # V1.9.1: writes use id(ina_raw).write(arr,3) with the same byte arrays as V1.8
    # ({0x00,0x61,0x27} restore / {0x00,0x61,0x20} power-down). Address is bound to
    # the ina_raw device handle, so no per-call 0x41 and no deprecated stop arg.
    #
    # V1.7: the CNVR/ALERT configuration was REMOVED. It existed to support
    # conversion-ready polling at wake, which V1.7 also removed — the 10 ms delay
    # here already guarantees a fresh conversion, and the wake plausibility check
    # catches any bad read, so CNVR added only latent state for no benefit under
    # the "save battery + auto recover" requirement. (The GPIO20 ALERT line is now
    # unused by firmware; harmless.)
    #
    # REFERENCE — if an INA260 hardware alert is ever wanted later, the V1.6 audit
    # established the correct register map (TI SBOS656C §8.6, Adafruit_INA260.h):
    #   0x06 = Mask/Enable (alert-function select; CNVR bit 10; CVRF bit 3)
    #   0x07 = Alert Limit (threshold value)
    #   e.g. 11.9 V under-voltage alert: write 0x07 = 0x2530 (9520 = 11.9/1.25mV),
    #        then 0x06 = 0x1400 (BUL bit 12 + CNVR bit 10).
    #   The V1.4/V1.5 code had these two registers swapped (wrote CNVR to 0x07),
    #   which is why CNVR never actually engaged in those versions.
    - priority: 600.0
      then:
        - lambda: |-
            // Restore normal mode (safe after survival sleep or normal boot).
            // V1.9.1: explicit register write via I2CDevice (reg 0x00 = 0x6127).
            // Byte array identical to V1.8 {0x00,0x61,0x27}; only the call mechanics
            // changed (address bound to ina_raw; stop arg removed from the API).
            uint8_t normal_mode[3] = {0x00, 0x61, 0x27};
            id(ina_raw).write(normal_mode, 3);
            // Guarantee first conversion completes before any read (R-2.1)
            delay(10);
            ESP_LOGI("ups", "INA260 normal mode restored (0x6127)");

    # ── Priority -100: reboot-during-outage recovery (V1.6) ───────────────
    # If the device reboots while already on battery (brown-out, or the 30-min
    # api reboot_timeout firing during the pre-trip on-battery window), the
    # on_battery on_press transition never fires, so the per-outage counters are
    # not re-anchored. This check re-establishes outage tracking after a reboot.
    #
    # 6s delay guarantees one full INA260 throttle_average cycle (5s) has
    # completed before the voltage check.
    #
    # V1.6 CHANGE — do NOT zero the Ah/Wh counters here. They are restore: true
    # and come back from NVS holding the outage-to-date charge. Zeroing them on a
    # mid-outage reboot was the relocated V1.5 Issue-1 wipe (it could fire in the
    # ~3.5 h pre-trip window, before survival_mode_active is set). Instead we keep
    # the restored counters and only (re)seed the timing/min-V anchors if they are
    # missing. Guarded by:
    #   • !survival_mode_active  — never run on a survival wake (priority -100
    #     fires before -150; the flag is already set in NVS by then).
    #   • discharging (I < -0.05 A) — confirm a real on-battery condition, not a
    #     charging/float transient.
    - priority: -100
      then:
        - delay: 6s
        - if:
            condition:
              lambda: |-
                float v = id(ina260_voltage).state;
                float i = id(ina260_current).state;
                return !id(survival_mode_active) &&
                       !isnan(v) && !isnan(i) &&
                       v < ${on_battery_threshold_v} && i < -0.05f;
            then:
              - lambda: |-
                  // Re-anchor timing only if not already set this outage.
                  if (id(outage_start_uptime) == 0)
                    id(outage_start_uptime) = (uint32_t)id(device_uptime).state;
                  if (isnan(id(outage_min_voltage)))
                    id(outage_min_voltage) = id(ina260_voltage).state;
                  if (id(last_outage_min_v) <= 0.0f)
                    id(last_outage_min_v) = id(ina260_voltage).state;
                  ESP_LOGW("ups",
                    "Booted during outage -- counters PRESERVED from NVS (%.4f Ah), tracking re-anchored",
                    id(ah_delivered_outage).state);

    # ── Priority -150: survival sleep wake decision (V1.7) ────────────────
    # Runs only when survival_mode_active is set (survival wake path).
    # Skipped entirely on normal boots — zero overhead in normal operation.
    #
    # Decision logic (fail toward EXIT, never toward re-sleep):
    #   1. Settle delay (priority 600 already did the mode-restore + 10 ms; add a
    #      few ms more margin here), then register 0x02 read (1.25 mV LSB,
    #      bypasses throttle_average). V1.7 removed CVRF polling — the 10 ms delay
    #      guarantees a fresh conversion and the plausibility check below catches
    #      any bad read, so the poll was latent complexity for no benefit.
    #      V1.9.1: read via id(ina_raw).write_read — one atomic write-pointer ->
    #      repeated-START -> read, with EXPLICIT ((hi<<8)|lo) assembly (V1.8 logic).
    #   2. FAIL-SAFE: if the read is implausible (raw 0x0000/0xFFFF, or V < 5.0 V
    #      or V > 16.0 V) treat it as a sensor fault and EXIT to a normal boot.
    #      survival_mode_active is NVS-persisted; trusting a bad low read and
    #      re-sleeping would brick the device (re-sleep forever, needing a physical
    #      reflash). A false exit merely re-arms and re-sleeps in ~30 s — safe.
    #   3. BACKSTOP: if survival_cycle_count has exceeded survival_max_cycles
    #      (~15 days at 120 s), force EXIT regardless of voltage. Covers a stuck-
    #      but-plausible-low sensor that never reaches 13.0 V.
    #   4. If V >= survival_exit_v (13.0 V; V1.8, was 12.8 V): genuine recovery
    #      — clear flag, continue boot. A single confirm re-read guards only
    #      against a one-sample I2C glitch (NOT OCV bounce — 13.0 V is set above
    #      the estimated depleted-pack resting OCV, so the dual-read/hysteresis
    #      machinery remains unnecessary).
    #   5. Otherwise: increment cycle count, set survival_should_sleep, return.
    #
    # The survival_should_sleep flag is acted on in the step below.
    - priority: -150.0
      then:
        - lambda: |-
            id(survival_should_sleep) = false;
            if (!id(survival_mode_active)) return;

            // Settle margin on top of the priority-600 mode-restore + 10 ms delay.
            // V1.7: no CVRF poll — the conversion is already fresh by now.
            delay(10);

            // V1.9: register 0x02 (Bus Voltage) read via the I2CDevice helper.
            // write_read issues write-pointer -> repeated-START -> read as ONE
            // atomic transaction (write-pointer -> repeated-START -> read). The
            // byte assembly is EXPLICIT and identical to V1.8 (validated against TI
            // SBOS656C: reg 0x02, 1.25 mV LSB, MSB-first) — vd[0] is the high byte,
            // vd[1] the low byte. We do NOT rely on any helper's internal endianness:
            // the big-endian order is right here in the source. Buffer pre-zeroed, so
            // a failed/NACKed read leaves raw=0, caught by the plausibility check
            // below — we rely on the VALUE, not the I2C return code, as the safety net.
            uint8_t vreg = 0x02;
            uint8_t vd[2] = {0, 0};
            id(ina_raw).write_read(&vreg, 1, vd, 2);
            uint16_t raw = ((uint16_t)vd[0] << 8) | vd[1];
            float v1 = raw * 0.00125f;

            // R-2.x / Item 5 FAIL-SAFE: implausible read -> EXIT (never re-sleep).
            bool plausible = (raw != 0x0000 && raw != 0xFFFF && v1 > 5.0f && v1 < 16.0f);
            if (!plausible) {
                id(survival_mode_active) = false;
                id(outage_was_survival)  = false;   // don't strand the marker for next outage
                ESP_LOGW("ups.survival",
                  "SURVIVAL EXIT (FAIL-SAFE) | raw=0x%04X V=%.3f — booting normally",
                  raw, v1);
                return;
            }

            // BACKSTOP: too many cycles -> force exit (stuck-low sensor guard).
            if (id(survival_cycle_count) >= ${survival_max_cycles}) {
                id(survival_mode_active) = false;
                id(outage_was_survival)  = false;   // don't strand the marker for next outage
                ESP_LOGW("ups.survival",
                  "SURVIVAL EXIT (MAX CYCLES %d) | V=%.3f — booting normally",
                  id(survival_cycle_count), v1);
                return;
            }

            ESP_LOGI("ups.survival",
              "Wake #%d | V1=%.3fV", id(survival_cycle_count), v1);

            if (v1 >= ${survival_exit_v}f) {
                // Single confirm re-read — I2C glitch insurance only (not OCV bounce).
                delay(50);
                uint8_t vd2[2] = {0, 0};
                id(ina_raw).write_read(&vreg, 1, vd2, 2);   // vreg still in scope
                uint16_t raw2 = ((uint16_t)vd2[0] << 8) | vd2[1];
                float v2 = raw2 * 0.00125f;
                if (v2 >= ${survival_exit_v}f) {
                    id(survival_mode_active) = false;
                    // Finalize the survival outage record HERE, at the deterministic
                    // recovery instant. on_battery on_release is NOT reliable on a
                    // survival recovery: the battery is charging hard (V>13.15 V), so
                    // the on_battery template initialises OFF and on_release never
                    // fires — which would leave outage_was_survival stuck true and
                    // corrupt the NEXT outage's on_release. The arm-time snapshot
                    // (last_outage_ah/wh/min_v/start_v/duration) already holds the
                    // authoritative values; we just log and clear the marker.
                    // Recharge-peak for this recovery is captured by the 5s interval
                    // tracker into recharge_peak_a and surfaced via its own sensor.
                    if (id(outage_was_survival)) {
                      id(outage_was_survival) = false;
                      // NOTE: total_outage_count was already incremented by
                      // on_battery on_press at the original grid-failure instant
                      // (hours before the trip / arm). Do NOT increment again here.
                      ESP_LOGI("ups",
                        "OUTAGE END #%d (survival) | %.1f min to arm | %.4f Ah | %.3f Wh | Start V: %.3f V | Min V: %.3f V",
                        id(total_outage_count), id(last_outage_duration_min),
                        id(last_outage_ah), id(last_outage_wh),
                        id(last_outage_start_v), id(last_outage_min_v));
                    }
                    ESP_LOGI("ups.survival",
                      "SURVIVAL EXIT | V1=%.3fV V2=%.3fV >= 13.0V | recovery — normal boot",
                      v1, v2);
                    return;
                }
                ESP_LOGW("ups.survival",
                  "Exit re-read failed: V1=%.3f V2=%.3f — re-sleeping", v1, v2);
            }

            // Below exit threshold (or glitch re-read) — re-enter sleep.
            id(survival_cycle_count) = id(survival_cycle_count) + 1;
            id(survival_should_sleep) = true;
            ESP_LOGI("ups.survival",
              "V=%.3fV < 13.0V — scheduling re-sleep (cycle %d)", v1, id(survival_cycle_count));

        - if:
            condition:
              lambda: 'return id(survival_should_sleep);'
            then:
              # Power down INA260 before re-entering sleep
              # V1.9: atomic register write via I2CDevice helper (reg 0x00 = 0x6120).
              - lambda: |-
                  uint8_t pd[3] = {0x00, 0x61, 0x20};  // reg 0x00 = 0x6120 (mode 000)
                  id(ina_raw).write(pd, 3);
                  ESP_LOGW("ups.survival",
                    "INA260 powered down — re-entering survival sleep (%s)",
                    "${survival_sleep_interval}");
              # V1.6 fix: flush NVS before deep sleep. The re-sleep path just
              # incremented survival_cycle_count (restore_value: yes); ESPHome
              # commits preferences asynchronously, so without this delay the
              # increment can be lost when deep sleep cuts power — eroding the
              # max-cycle backstop. 100 ms mirrors the entry-path flush (R-2.3).
              - delay: 100ms
              - deep_sleep.enter:
                  sleep_duration: ${survival_sleep_interval}

    # ── Priority -200: boot confirmation message ──────────────────────────
    - priority: -200
      then:
        - logger.log:
            level: INFO
            format: "UPS Monitor V1.9.1 boot complete -- INA260 @ 0x41, DS18B20 on GPIO10"

esp32:
  board: seeed_xiao_esp32c3
  framework:
    type: esp-idf

logger:
  level: INFO
  baud_rate: 0               # Disable serial — USB must NOT be connected in production

api:
  encryption:
    key: "/FjsOnl/zFyzNBWqistG8e79VXRKA+w4JuulXoLgh7c="
  reboot_timeout: 30min      # 30 min: gives BP-65 LVD time to act before reboot
                             # races post-HA-shutdown. 15 min was too short at
                             # −58 mV/min cliff rate (would reboot ~11.33V, below LVD).

ota:
  - platform: esphome
    password: "Wkc#120259"

wifi:
  ssid: "Lake Poco"
  password: "silentfire590"
  fast_connect: true
  power_save_mode: none      # Always-on UPS — reliability > power savings
  # V1.6: pin the WiFi-component reboot_timeout explicitly (default is 15 min).
  # On survival recovery the ESP exits at 13.0 V (V1.8) — at/after the BP-65's
  # 12.8 V + 30 s reconnect — then the XB7 takes ~3-4 min to boot its AP. So the ESP
  # is networkless for ~4-5 min after wake. WiFi connection is non-blocking
  # (background retry; the main loop and the snapshot in NVS are unaffected), and
  # 15 min comfortably covers the modem-boot window without a spurious reboot.
  # Do NOT lower this below ~10 min or recovery could reboot-loop.
  reboot_timeout: 15min
  ap:
    ssid: "${friendly_name} Fallback"
    password: "Wkc#120259"

captive_portal:

# ----------------------------------------------------------------------------
# mDNS — allows the device to be found by name on the LAN.
# With disabled: false (the ESPHome default), the device announces itself as
# "ups-monitor.local" via multicast DNS. Home Assistant uses this for auto-
# discovery and OTA. Setting disabled: true would hide it from LAN browsers
# and break HA discovery — leave this false.
# ----------------------------------------------------------------------------
mdns:
  disabled: false

# ----------------------------------------------------------------------------
# Deep Sleep — survival sleep for extended outage protection (V1.4)
# No run_duration: device stays awake during normal operation.
# Sleep is entered ONLY via explicit deep_sleep.enter action in the
# survival_sleep_armed binary sensor on_press and the priority -150 boot check.
# Timer wake every 120 s (V1.7); voltage checked via direct INA260 I2C read.
# ----------------------------------------------------------------------------
deep_sleep:
  id: survival_sleep

# ----------------------------------------------------------------------------
# I2C bus
# SDA = GPIO6 (XIAO D4, DXF E6 → F19)
# SCL = GPIO7 (XIAO D5, DXF D7 → F20)
# INA260 has on-board 10K pull-ups on SDA and SCL — no external pull-ups needed.
# This build: A0 jumper bridged → I2C address 0x41.
# scan: false suppresses the boot-time bus scan (validated on bench).
# ----------------------------------------------------------------------------
i2c:
  sda: GPIO6
  scl: GPIO7
  scan: false
  id: bus_a
  frequency: 400kHz

# ----------------------------------------------------------------------------
# I2C device handle for raw INA260 register access (V1.9)
# ----------------------------------------------------------------------------
# The `sensor: - platform: ina260` block reads V/I/P for HA but does not expose a
# lambda-callable handle for the direct register access the survival path needs
# (mode power-down/restore at 0x00, bus-voltage read at 0x02 bypassing the 5 s
# throttle_average). This generic i2c_device is that handle: address-bound to 0x41
# on bus_a, it provides write_read/write, which issue the write-pointer ->
# repeated-START -> read as ONE atomic transaction — the correct INA260 register
# pattern, and the replacement for the V1.8 hand-rolled bus->write/read pairs that
# stopped compiling on ESPHome 2026.4.3 (stop arg removed; see header changelog).
# Same physical chip as the ina260 platform below — no bus contention: all access
# is sequential within single lambdas.
# ----------------------------------------------------------------------------
i2c_device:
  id: ina_raw
  i2c_id: bus_a
  address: 0x41

# ----------------------------------------------------------------------------
# 1-Wire bus
# DQ = GPIO10 (XIAO D10, DXF I5 → I11)
# DS18B20 module has built-in 4.7 kΩ pull-up — no external resistor required.
# ----------------------------------------------------------------------------
one_wire:
  - platform: gpio
    pin: GPIO10

# ============================================================================
# GLOBALS — persistent state for slope, outage capture, and health tracking
# ============================================================================
globals:
  # --- Slope calculation (transient, not persisted) -------------------------
  - id: voltage_1min_ago
    type: float
    initial_value: 'NAN'
    restore_value: no

  # EMA accumulator for voltage slope smoothing (α = 0.35).
  # Seeded with NAN so the first sample initialises it rather than averaging
  # against a stale zero, which would bias the first reading negative.
  - id: slope_ema
    type: float
    initial_value: 'NAN'
    restore_value: no

  # --- Outage timing (transient) --------------------------------------------
  - id: outage_start_uptime
    type: uint32_t
    initial_value: '0'
    restore_value: no

  # --- Per-outage extreme trackers (transient, reset on outage start) -------
  - id: outage_min_voltage
    type: float
    initial_value: 'NAN'
    restore_value: no         # Reset each outage — not meaningful across reboots

  - id: recharge_peak_a
    type: float
    initial_value: '0.0'
    restore_value: no         # Reset each outage — tracks current recharge ramp

  # --- Flash-persisted last-outage summary (survive reboot) -----------------
  - id: last_outage_ah
    type: float
    initial_value: '0.0'
    restore_value: yes

  - id: last_outage_wh
    type: float
    initial_value: '0.0'
    restore_value: yes

  - id: last_outage_duration_min
    type: float
    initial_value: '0.0'
    restore_value: yes

  - id: last_outage_min_v
    type: float
    initial_value: '0.0'
    restore_value: yes        # Replaces manual log hunting for LVD voltage

  - id: last_outage_start_v
    type: float
    initial_value: '0.0'
    restore_value: yes        # Confirms full float at outage start

  - id: last_recharge_peak_a
    type: float
    initial_value: '0.0'
    restore_value: yes        # PSU CC-limit health indicator over time

  # --- Flash-persisted system health (survive reboot) -----------------------
  - id: total_outage_count
    type: int
    initial_value: '0'
    restore_value: yes        # Persistent event counter

  - id: last_float_voltage
    type: float
    initial_value: '0.0'
    restore_value: yes        # PSU trimmer drift tracking — updated on full charge

  # --- Survival sleep state (V1.4) ------------------------------------------
  # survival_mode_active: NVS-persisted. Set on sleep entry, cleared on exit.
  # Survives deep sleep cycles — the on_boot priority -150 check uses it to
  # distinguish a survival wake from a normal boot.
  - id: survival_mode_active
    type: bool
    initial_value: 'false'
    restore_value: yes

  # Transient flag: set by priority -150 lambda to signal re-entry to sleep.
  # Used to pass the wake decision to the ESPHome action block without a raw
  # esp_deep_sleep_start() call, keeping the deep_sleep component in control.
  - id: survival_should_sleep
    type: bool
    initial_value: 'false'
    restore_value: no

  # V1.6: survival sleep cycle counter (NVS-persisted, survives deep sleep).
  # Incremented on each re-sleep decision. Drives the max-cycle fail-safe
  # backstop in priority -150 (force exit after ~15 days). Reset to 0 at sleep
  # entry (survival_sleep_armed on_press) so each outage starts a fresh count.
  - id: survival_cycle_count
    type: int
    initial_value: '0'
    restore_value: yes

  # V1.6: marks that the current/last outage entered survival sleep. Set at arm
  # time (BP-65 trip), checked-and-cleared in on_battery on_release so recovery
  # does NOT overwrite the arm-time snapshot with post-cold-boot values.
  - id: outage_was_survival
    type: bool
    initial_value: 'false'
    restore_value: yes


# ============================================================================
# INTERVALS
# ============================================================================
interval:
  # --------------------------------------------------------------------------
  # Voltage slope — sampled every 60 s, EMA-smoothed (α = 0.35).
  #
  # Raw delta: (V_now − V_60s_ago) × 1000  →  mV/min
  # EMA:       slope_ema = 0.35 × raw + 0.65 × slope_ema_prev
  #
  # Why EMA instead of raw delta:
  #   • INA260 voltage LSB = 1.25 mV. A single-LSB step between two 1-min
  #     samples produces ±1.25 mV/min raw noise — more than the knee threshold.
  #   • At outage start the voltage collapses from ~13.3 V float to ~12.97 V
  #     in the first minute (OCV settling), giving a raw spike of ≈ −150 mV/min.
  #     α = 0.35 attenuates this to ≈ −53 mV/min at t+1 min and below −3 mV/min
  #     by t+10 min when the battery has settled into plateau — roughly
  #     coincident with the voltage falling through 12.65 V (plateau_min_v),
  #     which is the voltage guard that gates the slope alarms anyway.
  #   • For a sustained cliff (−15 mV/min over many minutes) the EMA converges
  #     to −15 mV/min within 3–4 intervals, well inside the 17-min cliff window.
  #
  # Drives Knee Approaching and Cliff Imminent binary sensors.
  # Negative = falling voltage. Typical float/plateau: −0.5 to +0.5 mV/min.
  # --------------------------------------------------------------------------
  - interval: 60s
    then:
      - lambda: |-
          float v_now  = id(ina260_voltage).state;
          float v_then = id(voltage_1min_ago);
          if (!isnan(v_then) && !isnan(v_now)) {
            float raw = (v_now - v_then) * 1000.0f;
            float ema = id(slope_ema);
            if (isnan(ema)) {
              ema = raw;                          // cold-start: seed from first sample
            } else {
              ema = 0.35f * raw + 0.65f * ema;   // α=0.35 ≈ 1.5-sample time constant
            }
            id(slope_ema) = ema;
            id(voltage_slope).publish_state(ema);
          }
          id(voltage_1min_ago) = v_now;

  # --------------------------------------------------------------------------
  # 5-second trackers — two conditions in one interval block.
  #
  # Discharge tracker (I < −100 mA):
  #   Captures the lowest voltage seen during an outage → outage_min_voltage.
  #   Replaces manual log hunting that was required on May 2026 outage.
  #   NAN initial value means the first discharging sample always seeds it.
  #
  #   V1.5 fix (Issue 2): also writes directly to last_outage_min_v (persisted,
  #   restore_value: yes). outage_min_voltage is transient (restore_value: no)
  #   and resets to NAN on every survival-sleep wake cycle. Without this dual
  #   write, on_release captures NAN → corrupts the persisted min-voltage record.
  #   last_outage_min_v is the authoritative value; outage_min_voltage retained
  #   for use in on_release log line (consistent with existing code).
  #
  # Recharge tracker (I > +100 mA):
  #   Captures peak charging current after AC restoration → recharge_peak_a.
  #   The PSU CC phase (4.5A rated limit) happens in the first ~2 min after
  #   AC restores — well within the 60s delayed_off window before on_release.
  #   Declining peak over outages = PSU aging leading indicator.
  # --------------------------------------------------------------------------
  - interval: 5s
    then:
      - if:
          condition:
            lambda: 'return id(ina260_current).state < -0.10f;'
          then:
            - lambda: |-
                float v = id(ina260_voltage).state;
                if (!isnan(v)) {
                  // Transient tracker (used in on_release log line)
                  if (isnan(id(outage_min_voltage)) || v < id(outage_min_voltage))
                    id(outage_min_voltage) = v;
                  // V1.5: persisted tracker — survives survival-sleep wake cycles
                  if (id(last_outage_min_v) <= 0.0f || v < id(last_outage_min_v))
                    id(last_outage_min_v) = v;
                }
      - if:
          condition:
            lambda: 'return id(ina260_current).state > 0.10f;'
          then:
            - lambda: |-
                float i = id(ina260_current).state;
                if (i > id(recharge_peak_a))
                  id(recharge_peak_a) = i;


# ============================================================================
# SENSORS
# ============================================================================
sensor:

  # --------------------------------------------------------------------------
  # INA260 — Battery V / I / P
  # Updated at 1 Hz internally; 5 s rolling average published to HA.
  # Accuracy at 1.18 A typical: ±2.75 mA (±0.23%) current, ±14 mV (±0.11%) voltage
  # A0 jumper bridged on this build → I2C address 0x41.
  # --------------------------------------------------------------------------
  - platform: ina260
    address: 0x41
    update_interval: 1s
    current:
      name: "Battery Current"
      id: ina260_current
      unit_of_measurement: "A"
      accuracy_decimals: 4
      device_class: current
      state_class: measurement
      filters:
        - throttle_average: 5s
    bus_voltage:
      name: "Battery Voltage"
      id: ina260_voltage
      unit_of_measurement: "V"
      accuracy_decimals: 3
      device_class: voltage
      state_class: measurement
      filters:
        - throttle_average: 5s
    power:
      name: "Battery Power"
      id: ina260_power
      unit_of_measurement: "W"
      accuracy_decimals: 3
      device_class: power
      state_class: measurement
      filters:
        - throttle_average: 5s

  # --------------------------------------------------------------------------
  # DS18B20 — Battery enclosure temperature (reported in °F)
  # Module has built-in 4.7 kΩ pull-up. Native ±0.5°C accuracy ≈ ±0.9°F.
  # filter_out runs BEFORE the °F conversion lambda, so the 85.0°C power-on
  # reset glitch is rejected at its native value (not 185.0°F).
  # accuracy_decimals: 1 matches the native 0.0625°C step (≈0.1125°F).
  # --------------------------------------------------------------------------
  - platform: dallas_temp
    name: "Battery Temperature"
    id: battery_temp
    update_interval: 30s
    accuracy_decimals: 1
    unit_of_measurement: "°F"
    device_class: temperature
    state_class: measurement
    filters:
      - filter_out: 85.0          # Reject DS18B20 power-on reset artefact (Celsius)
      - lambda: return x * 1.8 + 32.0;

  # --------------------------------------------------------------------------
  # Discharge current (rectified, internal)
  # Returns |I| when discharging (I < −50 mA), 0 otherwise.
  # Feeds Ah and Wh integration sensors below.
  # --------------------------------------------------------------------------
  - platform: template
    name: "Discharge Current"
    id: discharge_current
    internal: true
    unit_of_measurement: "A"
    accuracy_decimals: 4
    lambda: |-
      float i = id(ina260_current).state;
      if (isnan(i) || i > -0.05f) return 0.0f;
      return -i;
    update_interval: 5s

  # Discharge power (rectified, internal) — feeds Wh integration
  - platform: template
    name: "Discharge Power"
    id: discharge_power
    internal: true
    unit_of_measurement: "W"
    accuracy_decimals: 3
    lambda: |-
      float i = id(ina260_current).state;
      float v = id(ina260_voltage).state;
      if (isnan(i) || isnan(v) || i > -0.05f) return 0.0f;
      return -i * v;
    update_interval: 5s

  # --------------------------------------------------------------------------
  # Coulomb counter — Ah delivered THIS outage
  # Resets automatically on_press of 'On Battery' binary sensor (grid failure).
  # --------------------------------------------------------------------------
  - platform: integration
    name: "Ah Delivered (This Outage)"
    id: ah_delivered_outage
    sensor: discharge_current
    time_unit: h
    unit_of_measurement: "Ah"
    accuracy_decimals: 4
    state_class: total_increasing
    restore: true   # V1.5: must survive survival-sleep deep-sleep cycles; outage
                    # is still active when sleep arms. restore: false wiped value
                    # on every 150s wake, corrupting the on_release Ah record.
                    # Undercount during sleep windows: 35mA × 150s ÷ 3600 ≈ 0.0015 Ah/cycle.

  # Coulomb counter — Ah delivered LIFETIME (survives reboot, never auto-resets)
  # Reset manually via "Reset Lifetime Counters" button after battery swap.
  - platform: integration
    name: "Ah Delivered (Lifetime)"
    id: ah_delivered_lifetime
    sensor: discharge_current
    time_unit: h
    unit_of_measurement: "Ah"
    accuracy_decimals: 2
    state_class: total_increasing
    restore: true

  # Energy counter — Wh delivered THIS outage
  - platform: integration
    name: "Wh Delivered (This Outage)"
    id: wh_delivered_outage
    sensor: discharge_power
    time_unit: h
    unit_of_measurement: "Wh"
    accuracy_decimals: 3
    state_class: total_increasing
    restore: true   # V1.5: matches ah_delivered_outage — same reasoning applies.

  # Energy counter — Wh delivered LIFETIME
  - platform: integration
    name: "Wh Delivered (Lifetime)"
    id: wh_delivered_lifetime
    sensor: discharge_power
    time_unit: h
    unit_of_measurement: "Wh"
    accuracy_decimals: 1
    state_class: total_increasing
    restore: true

  # --------------------------------------------------------------------------
  # Estimated runtime remaining (Dashboard panel ⑥)
  # Formula: (validated_capacity_ah − Ah_used_this_outage) ÷ |I_now|
  # Returns NaN when not discharging, so HA card shows unavailable at rest.
  # Note: cliff slope accelerates to −58 mV/min near LVD; the linear model
  # becomes optimistic below 12.40 V — treat any Cliff reading as ≤17 min.
  # (May 2026 measured cliff duration: ~17 min from 12.40 V to BP-65 LVD.)
  # --------------------------------------------------------------------------
  - platform: template
    name: "Runtime Remaining"
    id: runtime_hours
    unit_of_measurement: "h"
    accuracy_decimals: 2
    icon: "mdi:battery-clock"
    lambda: |-
      float ah_used    = id(ah_delivered_outage).state;
      float i          = id(ina260_current).state;
      float capacity   = ${validated_capacity_ah};
      if (isnan(ah_used) || isnan(i)) return NAN;
      if (i > -0.10f) return NAN;          // Not discharging > 100 mA
      float remaining = capacity - ah_used;
      if (remaining <= 0.0f) return 0.0f;
      return remaining / fabs(i);
    update_interval: 30s

  # Same in minutes — easier to read on HA dashboard cards
  - platform: template
    name: "Runtime Remaining Minutes"
    id: runtime_minutes
    unit_of_measurement: "min"
    accuracy_decimals: 0
    icon: "mdi:battery-clock"
    lambda: |-
      float h = id(runtime_hours).state;
      if (isnan(h)) return NAN;
      return h * 60.0f;
    update_interval: 30s

  # --------------------------------------------------------------------------
  # Voltage slope (mV/min) — EMA-smoothed, computed by 60 s interval above.
  # Drives Knee Approaching and Cliff Imminent binary sensors.
  # Negative = falling voltage. Typical float/plateau: −0.5 to +0.5 mV/min.
  # Observed cliff: −30 mV/min at entry, −58 mV/min at LVD (May 2026).
  # --------------------------------------------------------------------------
  - platform: template
    name: "Voltage Slope"
    id: voltage_slope
    unit_of_measurement: "mV/min"
    accuracy_decimals: 2
    icon: "mdi:trending-down"
    state_class: measurement

  # --------------------------------------------------------------------------
  # Last-outage capture sensors — persisted in globals, survive reboot.
  # Dashboard panel ⑤ compares these to validated_capacity_ah to track aging.
  # NaN guards on min/start voltage suppress 0.000 V display before first event.
  # --------------------------------------------------------------------------
  - platform: template
    name: "Last Outage Ah"
    id: last_outage_ah_sensor
    unit_of_measurement: "Ah"
    accuracy_decimals: 4
    icon: "mdi:battery-arrow-down"
    lambda: 'return id(last_outage_ah);'
    update_interval: 60s

  - platform: template
    name: "Last Outage Wh"
    id: last_outage_wh_sensor
    unit_of_measurement: "Wh"
    accuracy_decimals: 3
    icon: "mdi:lightning-bolt"
    lambda: 'return id(last_outage_wh);'
    update_interval: 60s

  - platform: template
    name: "Last Outage Duration"
    id: last_outage_duration_sensor
    unit_of_measurement: "min"
    accuracy_decimals: 1
    icon: "mdi:timer-outline"
    lambda: 'return id(last_outage_duration_min);'
    update_interval: 60s

  # Capacity utilisation — last outage Ah as % of validated capacity.
  # Trend downward over years = battery aging.
  - platform: template
    name: "Last Outage Capacity Used"
    id: last_outage_pct
    unit_of_measurement: "%"
    accuracy_decimals: 1
    icon: "mdi:battery-check"
    lambda: |-
      float used = id(last_outage_ah);
      if (used <= 0.0f) return NAN;
      return (used / ${validated_capacity_ah}) * 100.0f;
    update_interval: 60s

  # Minimum voltage reached during last outage (LVD depth indicator).
  # NaN guard: shows unavailable until first outage completes.
  - platform: template
    name: "Last Outage Min Voltage"
    id: last_outage_min_v_sensor
    unit_of_measurement: "V"
    accuracy_decimals: 3
    icon: "mdi:battery-arrow-down-outline"
    device_class: voltage
    entity_category: diagnostic
    lambda: |-
      float v = id(last_outage_min_v);
      if (v <= 0.0f) return NAN;
      return v;
    update_interval: 60s

  # Starting voltage at outage onset — confirms full float vs partial charge.
  # NaN guard: shows unavailable until first outage completes.
  - platform: template
    name: "Last Outage Start Voltage"
    id: last_outage_start_v_sensor
    unit_of_measurement: "V"
    accuracy_decimals: 3
    icon: "mdi:battery-high"
    device_class: voltage
    entity_category: diagnostic
    lambda: |-
      float v = id(last_outage_start_v);
      if (v <= 0.0f) return NAN;
      return v;
    update_interval: 60s

  # Peak recharge current after last outage — PSU CC-limit health indicator.
  # Trend: ~4.5A healthy; declining over years = PSU aging or connection resistance.
  # NaN guard: shows unavailable until first outage + recharge completes.
  - platform: template
    name: "Last Recharge Peak Current"
    id: last_recharge_peak_a_sensor
    unit_of_measurement: "A"
    accuracy_decimals: 3
    icon: "mdi:battery-charging-high"
    device_class: current
    entity_category: diagnostic
    lambda: |-
      float a = id(last_recharge_peak_a);
      if (a <= 0.0f) return NAN;
      return a;
    update_interval: 60s

  # Float voltage captured at each confirmed full-charge event.
  # Tracks PSU trimmer drift over time (expected 3–5 mV/year aging).
  # NaN guard: shows unavailable until battery_fully_charged fires once.
  - platform: template
    name: "Last Float Voltage"
    id: last_float_voltage_sensor
    unit_of_measurement: "V"
    accuracy_decimals: 3
    icon: "mdi:sine-wave"
    device_class: voltage
    entity_category: diagnostic
    lambda: |-
      float v = id(last_float_voltage);
      if (v <= 0.0f) return NAN;
      return v;
    update_interval: 60s

  # Persistent outage event counter — useful for HA history and aging baseline.
  - platform: template
    name: "Total Outages"
    id: total_outages_sensor
    accuracy_decimals: 0
    icon: "mdi:counter"
    entity_category: diagnostic
    lambda: 'return id(total_outage_count);'
    update_interval: 60s

  # --------------------------------------------------------------------------
  # ESP diagnostics
  # --------------------------------------------------------------------------
  - platform: uptime
    name: "Uptime"
    id: device_uptime
    update_interval: 60s

  - platform: wifi_signal
    name: "WiFi Signal"
    id: wifi_rssi
    update_interval: 60s

  - platform: internal_temperature
    name: "ESP32 Internal Temperature"
    update_interval: 60s


# ============================================================================
# TEXT SENSORS
# ============================================================================
text_sensor:

  # --------------------------------------------------------------------------
  # Discharge Phase — 6-state machine (Dashboard panel ④)
  # States driven by voltage AND current:
  #   Charging  : I > +50 mA
  #   Float     : |I| ≤ 50 mA  (AC present, battery at equilibrium)
  #   Settling  : discharging, V > 13.00 V   (OCV relaxation, ~5 min)
  #   Plateau   : discharging, 12.65–13.00 V (bulk capacity, ~142 min at 1.18A)
  #   Knee      : discharging, 12.40–12.65 V (~49 min, accelerating drop)
  #   Cliff     : discharging, V ≤ 12.40 V   (~17 min, rapid fall; −30 to −58 mV/min)
  #
  # on_value logs every phase transition with V and I at the crossing instant.
  # This reconstructs the outage timeline without needing an open web session.
  # --------------------------------------------------------------------------
  - platform: template
    name: "Discharge Phase"
    id: discharge_phase
    icon: "mdi:state-machine"
    lambda: |-
      float i = id(ina260_current).state;
      float v = id(ina260_voltage).state;
      if (isnan(i) || isnan(v))        return std::string("Unknown");
      if (i >  0.05f)                  return std::string("Charging");
      if (fabs(i) <= 0.05f)            return std::string("Float");
      if (v > ${settling_min_v})       return std::string("Settling");
      if (v > ${plateau_min_v})        return std::string("Plateau");
      if (v > ${knee_min_v})           return std::string("Knee");
      return                                  std::string("Cliff");
    update_interval: 15s    # 15s debounces phase bouncing near voltage boundaries
    on_value:
      - lambda: |-
          ESP_LOGI("ups.phase", "Phase -> %s | V=%.3f V | I=%.4f A",
                   x.c_str(),
                   id(ina260_voltage).state,
                   id(ina260_current).state);

  - platform: version
    name: "ESPHome Version"

  - platform: wifi_info
    ip_address:
      name: "IP Address"
    ssid:
      name: "WiFi SSID"
    mac_address:
      name: "MAC Address"


# ============================================================================
# BINARY SENSORS
# ============================================================================
binary_sensor:

  # --------------------------------------------------------------------------
  # On Battery — primary outage indicator (Dashboard panel ③)
  # Transitions LOW→HIGH on grid failure; HIGH→LOW on grid restoration.
  #
  # on_press  : records outage start (voltage + uptime), resets per-outage
  #             counters, seeds min-voltage tracker, increments event count.
  # on_release: saves all outage metrics to flash globals, captures recharge
  #             peak, logs structured OUTAGE END line (grep-friendly).
  #
  # Recharge peak timing: the PSU CC phase starts immediately on AC restoration.
  # The 60s delayed_off window captures the peak before on_release fires —
  # so last_recharge_peak_a always reflects the actual CC-limit current.
  # --------------------------------------------------------------------------
  - platform: template
    name: "On Battery"
    id: on_battery
    device_class: power
    lambda: |-
      return id(ina260_voltage).state < ${on_battery_threshold_v};
    filters:
      - delayed_on:  10s     # Ignore transient dips < 10 s
      - delayed_off: 60s     # Wait for recharge inrush to stabilise
    on_press:
      then:
        - lambda: |-
            // V1.5 guard (Issue 3): suppress on_press during survival-sleep exit.
            // During recovery boot, on_battery may see V < 13.15 V transiently
            // while the battery charges. A false on_press would increment
            // total_outage_count and reset the restored Ah/Wh counters.
            if (id(survival_mode_active)) {
              ESP_LOGD("ups", "on_press suppressed — survival_mode_active");
              return;
            }
            // V1.6 (Item 2): discharge-direction guard. A genuine outage start is
            // always a discharge event. If current is not negative (battery is
            // charging or at float), this press is a recovery/charging artifact —
            // do NOT count it as an outage. Belt to the survival_mode_active guard
            // above, which does not cover the case where the flag was already
            // cleared at priority -150 before this evaluates.
            if (id(ina260_current).state > -0.05f) {
              ESP_LOGD("ups", "on_press suppressed — not discharging (I=%.4f A)",
                       id(ina260_current).state);
              return;
            }
            id(outage_start_uptime)  = (uint32_t)id(device_uptime).state;
            id(last_outage_start_v)  = id(ina260_voltage).state;   // captured at trip instant
            id(outage_min_voltage)   = NAN;    // reset — 5s tracker will seed from first sample
            id(last_outage_min_v)    = 0.0f;   // V1.5: reset persisted min-v for new outage
            id(recharge_peak_a)      = 0.0f;   // reset — 5s tracker will seed from CC onset
            id(total_outage_count)++;
        - if:
            condition:
              lambda: |-
                // V1.6: mirror both on_press guards so the counter reset never
                // fires on a survival-exit or charging artifact.
                return !id(survival_mode_active) &&
                       id(ina260_current).state < -0.05f;
            then:
              - sensor.integration.reset: ah_delivered_outage
              - sensor.integration.reset: wh_delivered_outage
    on_release:
      then:
        - lambda: |-
            // V1.6: a survival-sleep outage is finalized deterministically at
            // priority -150 on the recovery cold-boot (outage_was_survival is
            // cleared there). If the flag is somehow still set when on_release
            // runs, the arm-time snapshot is authoritative — skip recompute,
            // clear the marker, and capture any higher recharge peak seen here.
            if (id(outage_was_survival)) {
              id(outage_was_survival) = false;
              if (id(recharge_peak_a) > id(last_recharge_peak_a))
                id(last_recharge_peak_a) = id(recharge_peak_a);
              ESP_LOGI("ups",
                "OUTAGE END (survival, late) | %.4f Ah | %.3f Wh | Min V: %.3f V",
                id(last_outage_ah), id(last_outage_wh), id(last_outage_min_v));
              return;
            }
            // Normal (non-survival) outage: compute snapshot at recovery as before.
            uint32_t now   = (uint32_t)id(device_uptime).state;
            uint32_t start = id(outage_start_uptime);
            if (start > 0 && now > start)
              id(last_outage_duration_min) = (now - start) / 60.0f;
            id(last_outage_ah)        = id(ah_delivered_outage).state;
            id(last_outage_wh)        = id(wh_delivered_outage).state;
            id(last_recharge_peak_a)  = id(recharge_peak_a);
            // V1.5: last_outage_min_v is the authoritative persisted field,
            // continuously updated by the 5s interval tracker throughout the outage.
            // last_outage_start_v already written in on_press at trip instant.
            ESP_LOGI("ups",
              "OUTAGE END #%d | %.1f min | %.4f Ah | %.3f Wh | Start V: %.3f V | Min V: %.3f V | Peak chrg: %.3f A",
              id(total_outage_count),
              id(last_outage_duration_min),
              id(last_outage_ah),
              id(last_outage_wh),
              id(last_outage_start_v),
              id(last_outage_min_v),
              id(last_recharge_peak_a));

  # --------------------------------------------------------------------------
  # Voltage threshold alarms — drive HA notifications and shutdown automation
  # All require confirmed discharge (I < −100 mA) to avoid false trips during
  # transient PSU dips.
  # --------------------------------------------------------------------------
  - platform: template
    name: "Voltage Warning"
    id: voltage_warning
    device_class: problem
    lambda: |-
      return id(ina260_voltage).state < ${warning_voltage} &&
             id(ina260_current).state < -0.10f;
    filters:
      - delayed_on: 30s      # 12.40 V must hold for 30 s — avoids noise trigger

  - platform: template
    name: "Voltage Critical"
    id: voltage_critical
    device_class: problem
    lambda: |-
      return id(ina260_voltage).state < ${critical_voltage} &&
             id(ina260_current).state < -0.10f;
    filters:
      - delayed_on: 10s      # 12.20 V → initiate HA Green graceful shutdown

  - platform: template
    name: "LVD Imminent"
    id: lvd_imminent
    device_class: problem
    lambda: |-
      // Within 100 mV of BP-65 hardware disconnect (11.80 V, Setting 7)
      return id(ina260_voltage).state < (${lvd_voltage} + 0.10f) &&
             id(ina260_current).state < -0.10f;

  # --------------------------------------------------------------------------
  # Slope-based alarms — fire BEFORE voltage thresholds cross.
  #
  # Both sensors require THREE simultaneous conditions to fire:
  #   1. Confirmed discharge: I < −100 mA
  #   2. Voltage in the correct phase territory (plateau_min_v gate)
  #   3. EMA slope below threshold
  #
  # The voltage guard (condition 2) is the primary fix for false alarms:
  # During OCV settling (first ~5 min of every outage) the voltage drops from
  # ~13.3 V float to ~12.97 V plateau, producing slopes of −150 to −10 mV/min
  # while the battery is still well ABOVE 12.65 V. The voltage guard blocks
  # both sensors throughout settling/plateau, where they should be silent.
  #
  # May 2026 validation: cliff_imminent fired at V=12.431 V, ~17 min before
  # BP-65 LVD. Cliff entry slope was −30 mV/min; peak was −58 mV/min.
  # The −10 mV/min cliff threshold fired at V=12.431 V with ~17 min of margin.
  # --------------------------------------------------------------------------

  - platform: template
    name: "Knee Approaching"
    id: knee_approaching
    device_class: problem
    lambda: |-
      float slope = id(voltage_slope).state;
      float v     = id(ina260_voltage).state;
      float i     = id(ina260_current).state;
      if (isnan(slope) || isnan(v) || isnan(i)) return false;
      // Guard 1: confirmed discharging (> 100 mA out of battery)
      if (i > -0.10f) return false;
      // Guard 2: voltage must be in actual knee territory (12.40–12.65 V).
      if (v >= ${plateau_min_v}) return false;
      return slope < ${knee_slope_threshold};
    filters:
      - delayed_on:  120s    # Slope must hold < −3 mV/min for 2 min (backstop)
      - delayed_off:  30s    # Prevent chatter if slope briefly recovers

  - platform: template
    name: "Cliff Imminent"
    id: cliff_imminent
    device_class: problem
    lambda: |-
      float slope = id(voltage_slope).state;
      float v     = id(ina260_voltage).state;
      float i     = id(ina260_current).state;
      if (isnan(slope) || isnan(v) || isnan(i)) return false;
      // Guard 1: confirmed discharging
      if (i > -0.10f) return false;
      // Guard 2: voltage must be below plateau (< 12.65 V).
      // OCV settling always stays above 12.65 V — no genuine cliff slope possible.
      if (v >= ${plateau_min_v}) return false;
      return slope < ${cliff_slope_threshold};
    filters:
      - delayed_on:  60s     # 1 min sustained slope — prevents 1-sample spikes
      - delayed_off: 30s

  # --------------------------------------------------------------------------
  # INA260 ALERT pin — hardware interrupt (GPIO20 / XIAO D7, DXF: F18 → G8)
  # Open-drain active-low. Internal ESP32-C3 pull-up used (~45kΩ).
  # Adafruit #4226 has NO pull-up resistor on the ALERT pad.
  #
  # V1.7: CNVR/ALERT is NO LONGER configured (removed with the wake CVRF poll).
  # The INA260 therefore never drives this pin, so it idles at the pull-up
  # (inactive) and this sensor will not fire in normal operation. Retained as a
  # harmless wired-up input in case a hardware alert (e.g. under-voltage) is added
  # later — see the priority-600 reference comment for the correct register setup.
  # If it ever DOES assert, that genuinely indicates an unexpected INA260 alert.
  # --------------------------------------------------------------------------
  - platform: gpio
    name: "INA260 Alert"
    id: ina260_alert
    pin:
      number: GPIO20
      mode: INPUT_PULLUP
      inverted: true
    device_class: problem
    filters:
      - delayed_on: 200ms    # Only log if ALERT held LOW >200ms (unexpected in V1.7)
    on_press:
      then:
        - logger.log:
            level: WARN
            format: "INA260 ALERT held LOW >200ms on GPIO20 -- unexpected (no alert configured in V1.7); possible I2C fault"

  # --------------------------------------------------------------------------
  # Subsystem health — monitor the monitor
  # --------------------------------------------------------------------------
  - platform: template
    name: "INA260 Healthy"
    device_class: connectivity
    lambda: 'return !isnan(id(ina260_voltage).state);'

  - platform: template
    name: "DS18B20 Healthy"
    device_class: connectivity
    lambda: 'return !isnan(id(battery_temp).state);'

  # --------------------------------------------------------------------------
  # Battery Fully Charged
  # True when voltage is within 50 mV of float setpoint AND current near zero.
  # Uses (float_voltage − 0.05) instead of hardcoded 13.25 V so the threshold
  # tracks PSU trimmer adjustments automatically.
  # 10-minute delayed_on allows LiFePO4 absorption tail to settle.
  # on_press captures the settled float voltage for PSU drift trending.
  # --------------------------------------------------------------------------
  - platform: template
    name: "Battery Fully Charged"
    id: battery_fully_charged
    device_class: battery_charging
    lambda: |-
      return id(ina260_voltage).state > (${float_voltage} - 0.05f) &&
             fabs(id(ina260_current).state) < 0.10f;
    filters:
      - delayed_on: 600s     # 10 min stable float — confirmed full charge
    on_press:
      - lambda: |-
          id(last_float_voltage) = id(ina260_voltage).state;
          ESP_LOGI("ups", "Float confirmed: %.3f V (PSU drift ref)", id(last_float_voltage));

  # --------------------------------------------------------------------------
  # Xfinity Modem Online — derived from WiFi RSSI (non-blocking).
  #
  # http_request polling was removed: it blocked the ESPHome main loop for
  # ~577 ms per poll, triggering [W][component:522] warnings and starving
  # I2C/sensor loops.
  #
  # WiFi RSSI is already sampled every 60 s with zero overhead. If the
  # ESP32-C3 loses its WiFi association (RSSI → NaN) or signal drops below
  # −90 dBm (link failing), the modem is effectively unreachable.
  #
  # Correlate with "On Battery" in HA:
  #   On Battery ON + Modem Online ON  → UPS protecting load; network up
  #   On Battery ON + Modem Online OFF → outage has taken down the modem
  # --------------------------------------------------------------------------
  - platform: template
    name: "Xfinity Modem Online"
    id: modem_online
    device_class: connectivity
    icon: "mdi:router-network"
    lambda: |-
      float rssi = id(wifi_rssi).state;
      return !isnan(rssi) && rssi > -90.0f;
    filters:
      - delayed_on:  30s
      - delayed_off: 60s


  # --------------------------------------------------------------------------
  # Survival Sleep Armed — V1.7 (shadows the BP-65 trip; fail-toward-sleep)
  # --------------------------------------------------------------------------
  # Arms AT the BP-65 LVD trip, detected by the physical load-collapse signature:
  #   on_battery == true             (we are in an outage)
  #   AND -0.30 A < I < +0.20 A      (heavy XB7 load gone; NOT charging)
  #   sustained 30 s.
  #
  # V1.7 removed the V1.6 voltage gate (V < 12.5 V). That gate's threshold was an
  # UNMEASURED estimate of the post-trip rebound, and its failure mode was the
  # worst possible: if the real rebound were above the gate, sleep would NEVER arm
  # and the ESP would drain the pack to BMS cutoff — the only outcome that actually
  # harms the battery. The gate only bought Ah-fidelity (not important here), so it
  # was pure downside. Entry now uses no voltage threshold that can block sleep.
  #
  # Why the current WINDOW (not a floor):
  #   • Lower bound -0.30 A: must clear the ESP's own WiFi-Tx transient, not just
  #     its ~40 mA base. A C3 Tx burst (~350 mA @3.3V, /0.85 buck, /12V) reflects
  #     ~113 mA → ~153 mA peak (-0.153 A). A -0.15 A floor sits INSIDE that; with
  #     the modem dead the C3 reconnects aggressively, so frequent Tx spikes would
  #     reset the 30 s delayed_on timer and arming might never complete. -0.30 A
  #     clears the spike by ~150 mA and sits ~900 mA below the ~1.2 A XB7 load.
  #   • Upper bound +0.20 A: rejects the recovery/charging case. On AC return I goes
  #     strongly positive (~+4.5 A); without an upper bound, a current-only floor
  #     would be satisfied during early recovery while on_battery is still within
  #     its 60 s delayed_off — a false-arm into recovery. Post-trip current is
  #     ~-0.04 A, far below +0.20, so the upper bound can NEVER block legitimate
  #     sleep — it only excludes charging.
  #   • on_battery gate: belt — confirms we are actually in an outage, so the
  #     window can't arm during a normal-operation current excursion at float.
  #
  # Fail-toward-sleep: if the sensor reads slightly wrong, post-trip current is
  # nowhere near either bound, so the condition still passes. Arming a little early
  # or late around the trip is harmless; NOT arming would drain to cutoff.
  #
  # on_press sequence (order matters):
  #   1. Reset survival_cycle_count = 0, then write the FINAL outage snapshot from
  #      live counters and set the NVS arm flags (single merged lambda). Snapshot
  #      while counters are intact → last_outage_* hold true full-outage values.
  #   2. 100 ms delay — NVS preferences flush (R-2.3)
  #   3. Power down INA260 — 330 µA → 2 µA (SBOS656C §7.5)
  #   4. Enter deep sleep — 120 s timer wake (V1.7)
  #
  # On wake: priority -150 reads V via direct I2C and either re-sleeps (V<13.0),
  # exits on recovery (V>=13.0; V1.8, was 12.8), or exits fail-safe (bad read /
  # max cycles). Recovery needs no network — a cold boot resumes telemetry.
  # --------------------------------------------------------------------------
  - platform: template
    name: "Survival Sleep Armed"
    id: survival_sleep_armed
    device_class: problem
    icon: "mdi:sleep"
    entity_category: diagnostic
    lambda: |-
      float i = id(ina260_current).state;
      if (isnan(i)) return false;
      // In an outage AND load collapsed (XB7 gone) AND not charging.
      // No voltage gate — nothing here can block sleep (fail toward sleep).
      return id(on_battery).state &&
             i > ${survival_entry_current_lo}f &&
             i < ${survival_entry_current_hi}f;
    filters:
      - delayed_on: 30s     # 30 s sustained — confirms the trip, not a transient
    on_press:
      then:
        # 1+2 (merged): fresh cycle count, then FINAL snapshot from the live
        # counters (intact at the trip), then set the NVS flags. on_release on
        # recovery will NOT overwrite these (see on_release / priority -150 guard).
        - lambda: |-
            id(survival_cycle_count) = 0;
            id(last_outage_ah)       = id(ah_delivered_outage).state;
            id(last_outage_wh)       = id(wh_delivered_outage).state;
            id(last_recharge_peak_a) = id(recharge_peak_a);
            // last_outage_min_v / last_outage_start_v already maintained live.
            uint32_t now   = (uint32_t)id(device_uptime).state;
            uint32_t start = id(outage_start_uptime);
            if (start > 0 && now > start)
              id(last_outage_duration_min) = (now - start) / 60.0f;  // duration-to-arm
            id(survival_mode_active) = true;
            id(outage_was_survival)  = true;   // recovery must not overwrite snapshot
            ESP_LOGW("ups.survival",
              "SURVIVAL SLEEP ENTRY (BP-65 trip) | V=%.3fV I=%.4fA | snapshot: %.4f Ah / %.3f Wh / min %.3f V | 120s wake armed",
              id(ina260_voltage).state, id(ina260_current).state,
              id(last_outage_ah), id(last_outage_wh), id(last_outage_min_v));
        # 3. NVS preferences flush before deep sleep (R-2.3)
        - delay: 100ms
        # 4. Power down INA260 (reg 0x00 mode 000 = 0x6120)
        #    V1.9: atomic register write via I2CDevice helper.
        - lambda: |-
            uint8_t pd[3] = {0x00, 0x61, 0x20};  // reg 0x00 = 0x6120 (mode 000)
            id(ina_raw).write(pd, 3);
            ESP_LOGI("ups.survival",
              "INA260 powered down (mode 000) | sleep current ~2 µA max");
        # 5. Enter survival sleep
        - deep_sleep.enter:
            sleep_duration: ${survival_sleep_interval}

  # --------------------------------------------------------------------------
  # Survival Mode Active — V1.4
  # Reports current survival sleep state to HA (diagnostic).
  # Shows 'on' briefly on recovery wake before normal boot completes.
  # --------------------------------------------------------------------------
  - platform: template
    name: "Survival Mode Active"
    id: survival_mode_sensor
    device_class: problem
    icon: "mdi:battery-off-outline"
    entity_category: diagnostic
    lambda: 'return id(survival_mode_active);'

# ============================================================================
# CONTROLS
# ============================================================================
button:
  - platform: restart
    name: "Restart"

  # Resets per-outage Ah/Wh counters — use during maintenance / bench testing
  - platform: template
    name: "Reset Outage Counters"
    on_press:
      - sensor.integration.reset: ah_delivered_outage
      - sensor.integration.reset: wh_delivered_outage

  # Resets lifetime Ah/Wh counters — use ONLY after battery replacement
  - platform: template
    name: "Reset Lifetime Counters"
    entity_category: diagnostic
    on_press:
      - sensor.integration.reset: ah_delivered_lifetime
      - sensor.integration.reset: wh_delivered_lifetime

  # Resets all last-outage globals — use after a test discharge or battery swap
  # to clear stale data before the next real outage event.
  - platform: template
    name: "Reset Last Outage Data"
    entity_category: diagnostic
    on_press:
      - lambda: |-
          id(last_outage_ah)           = 0.0f;
          id(last_outage_wh)           = 0.0f;
          id(last_outage_duration_min) = 0.0f;
          id(last_outage_min_v)        = 0.0f;
          id(last_outage_start_v)      = 0.0f;
          id(last_recharge_peak_a)     = 0.0f;
          ESP_LOGI("ups", "Last outage data cleared manually");
