<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>UPS Full Discharge Cycle — R6400 Test</title>
<style>
  body { font-family: system-ui, sans-serif; background: #fff; color: #1a1a1a; margin: 0; padding: 1.5rem 2rem; max-width: 1100px; }
  h2 { font-size: 18px; font-weight: 500; margin: 0 0 0.25rem; }
  .subtitle { font-size: 13px; color: #666; margin: 0 0 1.25rem; }
  .stat-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; margin: 0 0 1.5rem; }
  .stat { background: #f5f4f0; border-radius: 8px; padding: 0.75rem 1rem; }
  .stat-label { font-size: 12px; color: #666; margin: 0 0 3px; }
  .stat-value { font-size: 19px; font-weight: 500; color: #1a1a1a; margin: 0; }
  .stat-sub { font-size: 11px; color: #888; margin: 2px 0 0; }
  .legend { display: flex; flex-wrap: wrap; gap: 14px; margin-bottom: 8px; font-size: 12px; color: #666; }
  .legend span { display: flex; align-items: center; gap: 5px; }
  .swatch { width: 10px; height: 10px; border-radius: 2px; display: inline-block; }
  .chart-wrap { position: relative; width: 100%; height: 380px; }
  .notes { margin-top: 1.5rem; font-size: 12px; color: #666; border-top: 0.5px solid #ddd; padding-top: 1rem; }
  .notes p { margin: 0.3rem 0; }
</style>
</head>
<body>

<h2>UPS Full Discharge Cycle — Netgear R6400 Load Test</h2>
<p class="subtitle">DIY LiFePO4 UPS · Cyclenbatt 10Ah · HDR-60-12 PSU · Victron BP-65 LVD · Shelly Plus Uni monitoring · March 25–26, 2026</p>

<div class="stat-grid">
  <div class="stat"><p class="stat-label">Discharge 1 duration</p><p class="stat-value">7.76h</p><p class="stat-sub">13.19V → 12.98V, R6400 only</p></div>
  <div class="stat"><p class="stat-label">Recharge duration</p><p class="stat-value">10.1h</p><p class="stat-sub">Peak 13.28V, partial recharge</p></div>
  <div class="stat"><p class="stat-label">Discharge 2 duration</p><p class="stat-value">9.36h</p><p class="stat-sub">13.04V → 11.77V, BP-65 LVD trip</p></div>
  <div class="stat"><p class="stat-label">Min voltage reached</p><p class="stat-value">11.77V</p><p class="stat-sub">LVD threshold: 11.80V</p></div>
</div>

<div class="legend">
  <span><span class="swatch" style="background:#888780;"></span>PSU float</span>
  <span><span class="swatch" style="background:#185FA5;"></span>Discharge 1</span>
  <span><span class="swatch" style="background:#0F6E56;"></span>Recharge</span>
  <span><span class="swatch" style="background:#378ADD;"></span>Discharge 2</span>
  <span><span class="swatch" style="background:#0F6E56;"></span>Post-restore</span>
  <span><span class="swatch" style="background:#E24B4A; width:1px; height:12px; border-radius:0;"></span>12.2V shutdown threshold</span>
  <span><span class="swatch" style="background:#BA7517; width:1px; height:12px; border-radius:0;"></span>11.8V LVD cutoff</span>
</div>

<div class="chart-wrap">
  <canvas id="mainChart"></canvas>
</div>

<div class="notes">
  <p><strong>Load:</strong> Netgear R6400 WiFi router only (~7W DC, ~0.54A). Design load is XB7 + HA Green (~14.5W DC, ~1.2A).</p>
  <p><strong>Discharge 1:</strong> AC unplugged ~17:19 UTC Mar 25. Voltage held flat LiFePO4 plateau throughout — only 0.21V drop over 7.76h at light load.</p>
  <p><strong>Recharge:</strong> AC restored ~01:05 UTC Mar 26. PSU returned battery to float (13.24–13.28V) within ~1h; held for 10.1h total before second test.</p>
  <p><strong>Discharge 2:</strong> AC unplugged ~11:13 UTC Mar 26. BP-65 LVD tripped at ~11.77–11.80V after 9.36h. AC restored ~20:35 UTC. Spike at t+1390min is router briefly unplugged — OCV recovery confirms ~260mΩ internal resistance at low SoC.</p>
  <p><strong>Spec validation:</strong> BP-65 LVD confirmed functional. LiFePO4 plateau curve textbook. Runtime consistent with 7.8h spec at design load (14.5W DC).</p>
</div>

<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.js"></script>
<script>
const preData = [{x:-4.8,y:13.32},{x:-4.0,y:13.29},{x:-2.0,y:13.23},{x:-1.1,y:13.22},{x:-1.0,y:13.22}];
const d1Data = [{x:2.0,y:13.17},{x:6.0,y:13.15},{x:12.6,y:13.16},{x:18.8,y:13.17},{x:25.2,y:13.17},{x:30.0,y:13.16},{x:37.1,y:13.16},{x:44.6,y:13.17},{x:50.3,y:13.17},{x:60.4,y:13.16},{x:70.0,y:13.17},{x:80.0,y:13.15},{x:90.0,y:13.15},{x:100.2,y:13.16},{x:110.0,y:13.16},{x:120.0,y:13.13},{x:130.5,y:13.14},{x:140.0,y:13.15},{x:150.0,y:13.16},{x:160.0,y:13.15},{x:170.0,y:13.14},{x:180.0,y:13.15},{x:190.0,y:13.14},{x:200.2,y:13.14},{x:210.0,y:13.13},{x:220.0,y:13.12},{x:230.6,y:13.13},{x:240.0,y:13.11},{x:249.0,y:13.07},{x:260.0,y:13.11},{x:270.0,y:13.07},{x:280.0,y:13.08},{x:290.0,y:13.08},{x:300.0,y:13.06},{x:310.0,y:13.05},{x:320.0,y:13.05},{x:330.0,y:13.04},{x:340.0,y:13.04},{x:350.0,y:13.02},{x:360.0,y:13.03},{x:370.0,y:13.01},{x:380.0,y:13.02},{x:390.0,y:13.01},{x:400.0,y:12.98},{x:410.0,y:12.98},{x:420.0,y:12.98},{x:430.0,y:13.0},{x:440.0,y:12.99},{x:450.0,y:12.99},{x:460.1,y:13.0},{x:465.0,y:12.96}];
const rechargeData = [{x:466.1,y:13.25},{x:470.1,y:13.26},{x:480.0,y:13.26},{x:490.7,y:13.24},{x:503.2,y:13.25},{x:520.0,y:13.25},{x:540.0,y:13.24},{x:560.0,y:13.26},{x:580.3,y:13.27},{x:600.1,y:13.25},{x:620.0,y:13.25},{x:640.0,y:13.25},{x:660.0,y:13.24},{x:680.4,y:13.25},{x:700.0,y:13.25},{x:720.0,y:13.25},{x:740.2,y:13.28},{x:760.0,y:13.27},{x:780.3,y:13.26},{x:800.0,y:13.26},{x:820.1,y:13.26},{x:840.1,y:13.25},{x:860.0,y:13.26},{x:880.9,y:13.27},{x:900.3,y:13.27},{x:920.7,y:13.27},{x:940.0,y:13.27},{x:960.0,y:13.27},{x:980.0,y:13.25},{x:1000.0,y:13.27},{x:1020.0,y:13.25},{x:1040.1,y:13.26},{x:1055.1,y:13.25},{x:1060.2,y:13.26},{x:1062.4,y:13.13},{x:1065.0,y:13.1},{x:1068.1,y:13.09},{x:1073.0,y:13.05}];
const d2Data = [{x:1074.0,y:13.04},{x:1087.0,y:13.0},{x:1100.0,y:13.02},{x:1120.0,y:13.01},{x:1140.0,y:13.0},{x:1160.0,y:12.96},{x:1180.0,y:12.96},{x:1200.0,y:12.95},{x:1220.0,y:12.98},{x:1240.0,y:12.97},{x:1260.0,y:12.97},{x:1280.0,y:12.95},{x:1302.0,y:12.93},{x:1320.0,y:12.93},{x:1340.0,y:12.94},{x:1360.0,y:12.92},{x:1363.0,y:12.9},{x:1371.0,y:12.89},{x:1380.0,y:12.91},{x:1389.0,y:12.88},{x:1390.2,y:12.98},{x:1392.7,y:13.02},{x:1395.3,y:12.94},{x:1400.0,y:12.91},{x:1410.4,y:12.89},{x:1420.1,y:12.86},{x:1431.7,y:12.84},{x:1445.8,y:12.84},{x:1462.3,y:12.82},{x:1479.3,y:12.77},{x:1494.4,y:12.73},{x:1511.3,y:12.71},{x:1522.9,y:12.66},{x:1534.3,y:12.62},{x:1548.3,y:12.59},{x:1562.9,y:12.58},{x:1577.3,y:12.56},{x:1584.3,y:12.54},{x:1596.4,y:12.49},{x:1606.3,y:12.42},{x:1611.3,y:12.36},{x:1615.3,y:12.3},{x:1618.4,y:12.24},{x:1620.4,y:12.2},{x:1622.4,y:12.14},{x:1625.4,y:12.08},{x:1629.9,y:11.94},{x:1632.3,y:11.88},{x:1634.3,y:11.82},{x:1635.3,y:11.77}];
const postData = [{x:1636.3,y:12.13},{x:1638.3,y:13.14},{x:1640.1,y:13.2},{x:1643.0,y:13.21},{x:1651.4,y:13.2}];

const ac1Min = 465.8, d2Min = 1074.0, ac2Min = 1635.9;

new Chart(document.getElementById('mainChart'), {
  type: 'scatter',
  data: {
    datasets: [
      { label:'PSU float', data:preData, borderColor:'#888780', backgroundColor:'#888780', pointRadius:2, showLine:true, borderWidth:1.5, tension:0.1 },
      { label:'Discharge 1', data:d1Data, borderColor:'#185FA5', backgroundColor:'#185FA5', pointRadius:1, showLine:true, borderWidth:1.5, tension:0.2 },
      { label:'Recharge', data:rechargeData, borderColor:'#0F6E56', backgroundColor:'#0F6E56', pointRadius:1, showLine:true, borderWidth:1.5, tension:0.1 },
      { label:'Discharge 2', data:d2Data, borderColor:'#378ADD', backgroundColor:'#378ADD', pointRadius:1, showLine:true, borderWidth:1.5, tension:0.2 },
      { label:'Post-restore', data:postData, borderColor:'#0F6E56', backgroundColor:'#0F6E56', pointRadius:2, showLine:true, borderWidth:1.5, tension:0.1 },
    ]
  },
  options: {
    responsive:true, maintainAspectRatio:false,
    plugins: {
      legend:{ display:false },
      tooltip:{ callbacks:{ label: ctx => `${ctx.parsed.y.toFixed(2)}V at t+${ctx.parsed.x.toFixed(0)}min` } }
    },
    scales: {
      x: {
        type:'linear',
        title:{ display:true, text:'minutes from first AC disconnect', color:'#888780', font:{size:12} },
        grid:{ color:'rgba(128,128,128,0.15)' },
        ticks:{ color:'#888780', font:{size:11}, callback: v => v < 0 ? v : '+'+v },
        min:-10, max:1660
      },
      y: {
        title:{ display:true, text:'battery voltage (V)', color:'#888780', font:{size:12} },
        min:11.5, max:13.5,
        grid:{ color:'rgba(128,128,128,0.15)' },
        ticks:{ color:'#888780', font:{size:11}, callback: v => v.toFixed(1)+'V' }
      }
    }
  },
  plugins:[{
    afterDraw(chart) {
      const ctx = chart.ctx;
      const xs = chart.scales.x;
      const ys = chart.scales.y;

      function vline(xVal, color, label, labelOffset) {
        const xPx = xs.getPixelForValue(xVal);
        ctx.save();
        ctx.strokeStyle = color; ctx.lineWidth = 1.2; ctx.setLineDash([4,4]);
        ctx.beginPath(); ctx.moveTo(xPx, ys.top); ctx.lineTo(xPx, ys.bottom); ctx.stroke();
        ctx.fillStyle = color; ctx.font = '10px system-ui, sans-serif';
        ctx.fillText(label, xPx + 3, ys.top + (labelOffset||14));
        ctx.restore();
      }
      function hline(yVal, color, label) {
        const yPx = ys.getPixelForValue(yVal);
        ctx.save();
        ctx.strokeStyle = color; ctx.lineWidth = 1; ctx.setLineDash([5,4]);
        ctx.beginPath(); ctx.moveTo(xs.left, yPx); ctx.lineTo(xs.right, yPx); ctx.stroke();
        ctx.fillStyle = color; ctx.font = '10px system-ui, sans-serif';
        ctx.fillText(label, xs.left + 4, yPx - 4);
        ctx.restore();
      }

      vline(0, '#D85A30', 'D1 off', 14);
      vline(ac1Min, '#0F6E56', 'AC on', 14);
      vline(d2Min, '#D85A30', 'D2 off', 28);
      vline(ac2Min, '#0F6E56', 'AC on', 42);
      hline(12.2, '#E24B4A', '12.2V HA Green shutdown');
      hline(11.8, '#BA7517', '11.8V BP-65 LVD cutoff');
    }
  }]
});
</script>
</body>
</html>
